<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
  <title>Cooling Tower Performance – ASHRAE Ch. 40</title>

  <!-- PWA: installable to home screen. Manifest and icon are inlined as data URIs
       to preserve this file's single-file, zero-dependency design. -->
  <meta name="theme-color" content="#12211d">
  <meta name="apple-mobile-web-app-capable" content="yes">
  <meta name="mobile-web-app-capable" content="yes">
  <meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
  <meta name="apple-mobile-web-app-title" content="Cooling Tower">
  <link rel="icon" href="data:image/svg+xml,%3Csvg%20xmlns%3D%22http%3A//www.w3.org/2000/svg%22%20viewBox%3D%220%200%20512%20512%22%3E%3Crect%20width%3D%22512%22%20height%3D%22512%22%20fill%3D%22%2312211d%22/%3E%3Cpath%20d%3D%22M150%20400%20L185%20190%20L327%20190%20L362%20400%20Z%22%20fill%3D%22none%22%20stroke%3D%22%232f6f7e%22%20stroke-width%3D%2226%22%20stroke-linejoin%3D%22round%22/%3E%3Cpath%20d%3D%22M196%20130%20Q216%20100%20236%20130%20T276%20130%20T316%20130%22%20fill%3D%22none%22%20stroke%3D%22%235fa8b5%22%20stroke-width%3D%2218%22%20stroke-linecap%3D%22round%22/%3E%3Cline%20x1%3D%22176%22%20y1%3D%22285%22%20x2%3D%22336%22%20y2%3D%22285%22%20stroke%3D%22%23b6613a%22%20stroke-width%3D%2220%22%20stroke-linecap%3D%22round%22/%3E%3C/svg%3E">
  <link rel="apple-touch-icon" href="data:image/svg+xml,%3Csvg%20xmlns%3D%22http%3A//www.w3.org/2000/svg%22%20viewBox%3D%220%200%20512%20512%22%3E%3Crect%20width%3D%22512%22%20height%3D%22512%22%20fill%3D%22%2312211d%22/%3E%3Cpath%20d%3D%22M150%20400%20L185%20190%20L327%20190%20L362%20400%20Z%22%20fill%3D%22none%22%20stroke%3D%22%232f6f7e%22%20stroke-width%3D%2226%22%20stroke-linejoin%3D%22round%22/%3E%3Cpath%20d%3D%22M196%20130%20Q216%20100%20236%20130%20T276%20130%20T316%20130%22%20fill%3D%22none%22%20stroke%3D%22%235fa8b5%22%20stroke-width%3D%2218%22%20stroke-linecap%3D%22round%22/%3E%3Cline%20x1%3D%22176%22%20y1%3D%22285%22%20x2%3D%22336%22%20y2%3D%22285%22%20stroke%3D%22%23b6613a%22%20stroke-width%3D%2220%22%20stroke-linecap%3D%22round%22/%3E%3C/svg%3E">
  <link rel="manifest" href="manifest.webmanifest">
  <style>
    * { box-sizing: border-box; }
    body { margin: 0; font-family: 'Georgia', serif; background: #f3efe4; color: #12211d;
           padding: env(safe-area-inset-top) env(safe-area-inset-right) env(safe-area-inset-bottom) env(safe-area-inset-left); }
    .container { max-width: 960px; margin: 0 auto; padding: 0 20px; }
    header { padding: 36px 0 24px; border-bottom: 2px solid #12211d; display: flex; justify-content: space-between; align-items: flex-start; }
    .header-left { flex: 1; }
    .eyebrow { font-size: 11px; letter-spacing: 0.22em; text-transform: uppercase; color: #b6613a; margin-bottom: 10px; font-family: system-ui; }
    h1 { margin: 0 0 10px; font-size: 40px; font-weight: 700; letter-spacing: -0.01em; }
    .subtitle { margin: 0; max-width: 620px; font-size: 15px; color: #6b6553; }
    nav { display: flex; gap: 4px; margin: 20px 0 28px; flex-wrap: wrap; }
    nav button { border: none; cursor: pointer; padding: 10px 16px; font-size: 14px; font-weight: 600; font-family: monospace; color: #12211d; background: transparent; border-bottom: 2px solid #c9c2ad; }
    nav button.active { color: #f3efe4; background: #2f6f7e; border-bottom-color: #2f6f7e; }
    .tabs { display: none; }
    .tabs.show { display: block; }
    .intro { font-size: 15px; line-height: 1.55; color: #12211d; max-width: 660px; margin: 0 0 22px; }
    .grid { display: grid; grid-template-columns: 1fr 1fr; gap: 20px; margin-bottom: 24px; }
    .panel { background: #fbf9f2; border: 1px solid #c9c2ad; padding: 22px; }
    .chart-box { background: #fbf9f2; border: 1px solid #c9c2ad; padding: 18px; margin-bottom: 20px; }
    .chart-title { font-size: 13px; font-weight: 600; margin-bottom: 10px; }
    .stat-row { display: grid; grid-template-columns: 1fr 1fr; gap: 18px; margin-bottom: 18px; }
    .stat { border-left: 3px solid #c9c2ad; padding-left: 12px; }
    .stat-label { font-size: 11px; text-transform: uppercase; letter-spacing: 0.08em; color: #6b6553; margin-bottom: 4px; }
    .stat-value { font-family: monospace; font-size: 26px; font-weight: 700; color: #12211d; line-height: 1.1; }
    .stat-unit { font-size: 14px; color: #6b6553; font-weight: 400; }
    .stat.water { border-left-color: #2f6f7e; }
    .stat.clay { border-left-color: #b6613a; }
    .stat.gold { border-left-color: #c79a3a; }
    label { display: block; margin-bottom: 18px; }
    .label-header { display: flex; justify-content: space-between; align-items: baseline; margin-bottom: 6px; font-size: 13px; letter-spacing: 0.02em; }
    .label-value { font-family: monospace; font-size: 14px; font-weight: 600; color: #2f6f7e; }
    input[type="range"] { width: 100%; accent-color: #2f6f7e; }
    .mini-select { padding: 3px 6px; border: 1px solid #c9c2ad; border-radius: 2px; font-size: 12px; cursor: pointer; font-family: monospace; background: #fff; }
    .mini-select-lg { padding: 4px 8px; border: 1px solid #c9c2ad; border-radius: 2px; font-size: 12px; cursor: pointer; }
    .warning { background: #fce4d6; border: 1px solid #9b3226; color: #9b3226; padding: 10px 14px; font-size: 13px; border-radius: 2px; margin-top: 12px; }
    details { background: #fbf9f2; border: 1px solid #c9c2ad; margin-bottom: 20px; }
    summary { cursor: pointer; padding: 12px 16px; font-size: 13px; font-weight: 600; color: #2f6f7e; }
    table { width: 100%; border-collapse: collapse; font-size: 13px; font-family: monospace; }
    th, td { text-align: right; padding: 6px 16px; border-bottom: 1px solid #e7e2d3; }
    th { color: #6b6553; font-weight: 600; font-size: 11px; }
    footer { margin-top: 44px; padding-top: 16px; border-top: 1px solid #c9c2ad; font-size: 12px; color: #6b6553; }
    .export-btn { background: #2f6f7e; color: #f3efe4; border: none; padding: 10px 18px; font-size: 13px; font-weight: 600; font-family: system-ui; cursor: pointer; border-radius: 2px; white-space: nowrap; }
    .export-btn:hover { background: #24575e; }

    @media print {
      .no-print, nav { display: none !important; }
      body { background: #fff; }
      .tabs { display: block !important; }
      #approach, #water, #fan { page-break-before: always; break-before: page; }
      .panel, .chart-box, details, .stat-row { break-inside: avoid; page-break-inside: avoid; }
      input[type="range"] { display: none; }
      .label-header { border-bottom: 1px dotted #c9c2ad; padding-bottom: 4px; }
    }
  </style>
</head>
<body>
  <div class="container">
    <header>
      <div class="header-left">
        <div class="eyebrow">ASHRAE Handbook · HVAC Systems &amp; Equipment 2024 · Ch. 40</div>
        <h1>Cooling Tower Performance</h1>
        <p class="subtitle">Four calculators over the chapter's thermal method — Merkel demand by Chebyshev integration, off-design approach, consumptive water balance, and fan affinity.</p>
      </div>
      <div class="no-print">
        <button id="export-pdf-btn" class="export-btn">⭳ Export to PDF</button>
      </div>
    </header>

    <nav id="tabs-nav"></nav>

    <div style="background: #fbf9f2; border: 1px solid #c9c2ad; padding: 20px; margin-bottom: 24px; border-radius: 2px;">
      <div style="font-size: 12px; text-transform: uppercase; letter-spacing: 0.08em; color: #6b6553; margin-bottom: 12px; font-weight: 600;">Workflow</div>
      <div style="display: grid; grid-template-columns: 1fr 1fr 1fr 1fr; gap: 12px; font-size: 13px;">
        <div style="border-left: 3px solid #2f6f7e; padding-left: 12px;">
          <div style="font-weight: 600; color: #12211d; margin-bottom: 4px;">1. Size Tower</div>
          <div style="color: #6b6553; line-height: 1.4;">Set WB, approach (°C), range (°C), L/G. Read required KaV/L.</div>
        </div>
        <div style="border-left: 3px solid #b6613a; padding-left: 12px;">
          <div style="font-weight: 600; color: #12211d; margin-bottom: 4px;">2. Check Part-Load</div>
          <div style="color: #6b6553; line-height: 1.4;">See approach widen as WB falls in real conditions.</div>
        </div>
        <div style="border-left: 3px solid #c79a3a; padding-left: 12px;">
          <div style="font-weight: 600; color: #12211d; margin-bottom: 4px;">3. Water Budget</div>
          <div style="color: #6b6553; line-height: 1.4;">Confirm makeup, evaporation, blowdown rates.</div>
        </div>
        <div style="border-left: 3px solid #5fa8b5; padding-left: 12px;">
          <div style="font-weight: 600; color: #12211d; margin-bottom: 4px;">4. Fan Economics</div>
          <div style="color: #6b6553; line-height: 1.4;">See power savings from VFD speed trim.</div>
        </div>
      </div>
    </div>

    <div id="merkel" class="tabs show">
      <p class="intro">Merkel demand — the required tower characteristic <b>KaV/L</b> from Eq. (11), solved by Chebyshev four-point integration of the enthalpy driving force.</p>
      <div class="grid">
        <div class="panel">
          <label><div class="label-header"><span>Entering air wet-bulb</span><span class="label-value" style="display:flex; gap:6px; align-items:baseline;"><span id="twb-val">24</span><select id="twb-unit" class="mini-select"><option value="°C">°C</option><option value="°F">°F</option></select></span></div><input type="range" id="twb" min="10" max="32" step="0.5" value="24"></label>
          <label><div class="label-header"><span>Approach</span><span class="label-value" style="display:flex; gap:6px; align-items:baseline;"><span id="app-val">4.5</span><select id="app-unit" class="mini-select"><option value="°C">°C</option><option value="°F">°F</option></select></span></div><input type="range" id="app" min="1.5" max="12" step="0.5" value="4.5"></label>
          <label><div class="label-header"><span>Range</span><span class="label-value" style="display:flex; gap:6px; align-items:baseline;"><span id="rng-val">6</span><select id="rng-unit" class="mini-select"><option value="°C">°C</option><option value="°F">°F</option></select></span></div><input type="range" id="rng" min="2" max="16" step="0.5" value="6"></label>
          <label><div class="label-header"><span>Water/air ratio L/G</span><span class="label-value"><span id="lg-val">1.2</span></span></div><input type="range" id="lg" min="0.4" max="2.4" step="0.05" value="1.2"></label>
        </div>
        <div class="panel">
          <div class="stat-row">
            <div class="stat clay"><div class="stat-label">Required KaV/L</div><div class="stat-value"><span id="kav-out">—</span></div></div>
            <div class="stat water"><div class="stat-label">Cold water</div><div style="display:flex; gap:8px; align-items:baseline;"><div class="stat-value"><span id="tl-out">—</span></div><select id="tl-unit" class="mini-select-lg"><option value="°C">°C</option><option value="°F">°F</option></select></div></div>
            <div class="stat" style="border-left-color: #5fa8b5"><div class="stat-label">Hot water</div><div style="display:flex; gap:8px; align-items:baseline;"><div class="stat-value"><span id="th-out">—</span></div><select id="th-unit" class="mini-select-lg"><option value="°C">°C</option><option value="°F">°F</option></select></div></div>
            <div class="stat gold"><div class="stat-label">Min. driving Δh</div><div style="display:flex; gap:8px; align-items:baseline;"><div class="stat-value"><span id="dh-out">—</span></div><select id="dh-unit" class="mini-select-lg"><option value="kJ/kg">kJ/kg</option><option value="BTU/lbm">BTU/lbm</option></select></div></div>
          </div>
          <div id="warnings"></div>
        </div>
      </div>
      <div class="chart-box"><div class="chart-title">Tower demand — KaV/L vs L/G</div><svg id="demand-chart" width="100%" height="300" viewBox="0 0 800 300"></svg></div>
      <details><summary>Integration points (Chebyshev)</summary><table style="margin: 16px;"><thead><tr><th>Water T (°C)</th><th>h_w sat (kJ/kg)</th><th>h_a air (kJ/kg)</th><th>Δh (kJ/kg)</th></tr></thead><tbody id="pts-table"></tbody></table></details>
    </div>

    <div id="approach" class="tabs">
      <p class="intro">Off-design behaviour — as wet-bulb <b>falls</b>, the approach <b>widens</b>. Uses Range, L/G, and the Required KaV/L computed on the <b>Merkel</b> tab — adjust the inputs there.</p>
      <div class="panel" style="margin-bottom: 20px;">
        <div class="stat-row">
          <div class="stat clay"><div class="stat-label">Tower KaV/L (from Merkel)</div><div class="stat-value"><span id="approach-kavl-display">—</span></div></div>
          <div class="stat water"><div class="stat-label">Range (from Merkel)</div><div class="stat-value"><span id="approach-rng-display">—</span><span class="label-unit" id="approach-rng-unit-display"> °C</span></div></div>
          <div class="stat" style="border-left-color: #5fa8b5"><div class="stat-label">L/G (from Merkel)</div><div class="stat-value"><span id="approach-lg-display">—</span></div></div>
        </div>
        <div id="approach-infeasible-warning"></div>
      </div>
      <div class="chart-box">
        <div style="display: flex; justify-content: space-between; align-items: center; margin-bottom: 10px;">
          <div class="chart-title" style="margin-bottom: 0;">Approach vs entering wet-bulb</div>
          <select id="approach-chart-unit" class="mini-select"><option value="°C">°C</option><option value="°F">°F</option></select>
        </div>
        <svg id="approach-chart" width="100%" height="340" viewBox="0 0 800 340"></svg>
      </div>
      <div class="chart-box" style="margin-top: 20px;">
        <div style="display: flex; justify-content: space-between; align-items: center; margin-bottom: 10px;">
          <div class="chart-title" style="margin-bottom: 0;">Approach vs wet-bulb — data table</div>
          <button id="export-csv-btn" class="export-btn no-print" style="padding: 7px 14px; font-size: 12px;">⭳ Export CSV</button>
        </div>
        <div style="max-height: 320px; overflow-y: auto;">
          <table>
            <thead><tr><th id="approach-table-wb-th">Entering wet-bulb (°C)</th><th id="approach-table-ap-th">Approach (°C)</th><th id="approach-table-cw-th">Cond. entering water (°C)</th></tr></thead>
            <tbody id="approach-table"></tbody>
          </table>
        </div>
      </div>
    </div>

    <div id="water" class="tabs">
      <p class="intro">Consumptive water balance. Make-up = evaporation + blowdown + drift.</p>
      <div class="grid">
        <div class="panel">
          <div style="margin-bottom: 18px;">
            <div style="display: flex; justify-content: space-between; align-items: baseline; margin-bottom: 6px; font-size: 13px; letter-spacing: 0.02em;">
              <span>Circulating flow</span>
              <span class="label-value"><span id="flow-val">150</span><span class="label-unit"> L/s</span></span>
            </div>
            <div style="display: grid; grid-template-columns: 1fr 120px; gap: 8px;">
              <input type="number" id="flow-input" min="10" max="10000" step="5" value="150" style="padding: 8px; border: 1px solid #c9c2ad; border-radius: 2px; font-family: monospace; font-size: 14px;">
              <select id="flow-unit-select" style="padding: 8px; border: 1px solid #c9c2ad; border-radius: 2px; font-family: system-ui; font-size: 13px; cursor: pointer;">
                <option value="L/s">L/s</option>
                <option value="GPM">GPM</option>
                <option value="m³/h">m³/h</option>
                <option value="ft³/min">ft³/min</option>
              </select>
            </div>
          </div>
          <div style="font-size: 12px; color: #6b6553; margin: 4px 0 14px; padding: 8px 10px; background: #f3efe4; border-radius: 2px;">Range: <b><span id="water-rng-display">—</span><span id="water-rng-unit-display"> °C</span></b> <span style="opacity: 0.75;">(from Merkel tab)</span></div>
          <label><div class="label-header"><span>Cycles of concentration</span><span class="label-value"><span id="cyc-val">4</span></span></div><input type="range" id="cyc" min="1.5" max="10" step="0.5" value="4"></label>
          <label><div class="label-header"><span>Drift loss</span><span class="label-value"><span id="drift-val">0.005</span><span class="label-unit"> % circ</span></span></div><input type="range" id="drift" min="0.001" max="0.05" step="0.001" value="0.005"></label>
        </div>
        <div class="panel">
          <div class="stat-row">
            <div style="border-left: 3px solid #2f6f7e; padding-left: 12px; margin-bottom: 18px;">
              <div class="stat-label">Make-up</div>
              <div style="display: flex; gap: 8px; align-items: baseline;">
                <div class="stat-value"><span id="makeup-out">—</span></div>
                <select id="makeup-unit-select" style="padding: 4px 8px; border: 1px solid #c9c2ad; border-radius: 2px; font-size: 12px; cursor: pointer;">
                  <option value="L/s">L/s</option>
                  <option value="L/hr">L/hr</option>
                  <option value="L/day">L/day</option>
                  <option value="GPM">GPM</option>
                  <option value="m³/s">m³/s</option>
                  <option value="m³/hr">m³/hr</option>
                </select>
              </div>
            </div>
            <div class="stat water"><div class="stat-label">Evaporation</div><div style="display: flex; gap: 8px; align-items: baseline;"><div class="stat-value"><span id="evap-out">—</span></div><select id="evap-unit-select" style="padding: 4px 8px; border: 1px solid #c9c2ad; border-radius: 2px; font-size: 12px; cursor: pointer;"><option value="L/s">L/s</option><option value="L/hr">L/hr</option><option value="L/day">L/day</option><option value="GPM">GPM</option><option value="m³/hr">m³/hr</option></select></div></div>
            <div class="stat" style="border-left-color: #5fa8b5"><div class="stat-label">Blowdown</div><div style="display: flex; gap: 8px; align-items: baseline;"><div class="stat-value"><span id="blow-out">—</span></div><select id="blow-unit-select" style="padding: 4px 8px; border: 1px solid #c9c2ad; border-radius: 2px; font-size: 12px; cursor: pointer;"><option value="L/s">L/s</option><option value="L/hr">L/hr</option><option value="L/day">L/day</option><option value="GPM">GPM</option><option value="m³/hr">m³/hr</option></select></div></div>
            <div class="stat gold"><div class="stat-label">Drift</div><div style="display: flex; gap: 8px; align-items: baseline;"><div class="stat-value"><span id="drift-out">—</span></div><select id="drift-unit-select" style="padding: 4px 8px; border: 1px solid #c9c2ad; border-radius: 2px; font-size: 12px; cursor: pointer;"><option value="L/s">L/s</option><option value="L/hr">L/hr</option><option value="L/day">L/day</option><option value="GPM">GPM</option><option value="m³/hr">m³/hr</option></select></div></div>
          </div>
          <div style="border-left: 3px solid #b6613a; padding-left: 12px;">
            <div class="stat-label">Make-up (Daily)</div>
            <div style="display: flex; gap: 8px; align-items: baseline;">
              <div class="stat-value"><span id="daily-out">—</span></div>
              <select id="daily-unit-select" style="padding: 4px 8px; border: 1px solid #c9c2ad; border-radius: 2px; font-size: 12px; cursor: pointer;">
                <option value="m³/day">m³/day</option>
                <option value="L/day">L/day</option>
                <option value="gallons/day">gallons/day</option>
                <option value="MLD">MLD</option>
              </select>
            </div>
          </div>
        </div>
      </div>
    </div>

    <div id="fan" class="tabs">
      <p class="intro">Fan affinity laws. Airflow ∝ N; power ∝ N³.</p>
      <div class="panel" style="margin-bottom: 20px;">
        <label><div class="label-header"><span>Fan speed</span><span class="label-value"><span id="spd-val">100</span><span class="label-unit"> %</span></span></div><input type="range" id="spd" min="20" max="110" step="1" value="100"></label>
        <div class="stat-row" style="margin-top: 8px;">
          <div class="stat water"><div class="stat-label">Airflow</div><div class="stat-value"><span id="air-out">—</span><span class="label-unit"> %</span></div></div>
          <div class="stat clay"><div class="stat-label">Fan power</div><div class="stat-value"><span id="pwr-out">—</span><span class="label-unit"> %</span></div></div>
        </div>
      </div>
      <div class="chart-box"><div class="chart-title">Airflow vs Power</div><svg id="fan-chart" width="100%" height="340" viewBox="0 0 800 340"></svg></div>
    </div>

    <footer>Estimates for study and preliminary sizing — <b>not certified selections</b>. Merkel/Chebyshev per Ch. 40 Eq. (11); psychrometrics via Hyland–Wexler at sea level. Validate against manufacturer curves (CTI-certified) before specifying.
      <div style="margin-top: 10px; padding-top: 10px; border-top: 1px solid #e2ddc9;">Prepared by <a href="https://www.linkedin.com/in/ganapathy-srenevasan-s-1b55b3103" target="_blank" rel="noopener" style="color: #2f6f7e; text-decoration: underline;">Ganapathy Srenevasan S.</a></div>
    </footer>
  </div>

  <script>
    // Per-field display-only conversions. All sliders and calculations stay in SI;
    // only the displayed number changes based on that field's own dropdown.
    function convertTempDisplay(valueC, unit) {
      return unit === '°F' ? (valueC * 9 / 5 + 32) : valueC;
    }
    function convertDiffDisplay(valueC, unit) {
      return unit === '°F' ? (valueC * 1.8) : valueC;
    }
    function convertEnthalpyDisplay(valueKJkg, unit) {
      return unit === 'BTU/lbm' ? (valueKJkg * 0.4299) : valueKJkg;
    }

    const flowUnitConversions = {
      'L/s': 1,
      'GPM': 0.0631,
      'm³/h': 0.2778,
      'ft³/min': 0.4719,
    };

    let currentFlowUnit = 'L/s'; // Track current unit

    function convertFlowToLS(value, unit) {
      return value * (flowUnitConversions[unit] || 1);
    }

    function convertFlowFromLS(value, unit) {
      return value / (flowUnitConversions[unit] || 1);
    }

    function convertWaterFlow(valueLS, unit) {
      // Convert from L/s to selected unit
      const conversions = {
        'L/s': 1,
        'L/hr': 3600,
        'L/day': 86400,
        'GPM': 15.85,
        'm³/s': 0.001,
        'm³/hr': 3.6,
        'm³/day': 86.4,
      };
      return valueLS * (conversions[unit] || 1);
    }

    function convertWaterFlowDaily(valueM3perDay, unit) {
      // Convert from m³/day to selected unit
      const conversions = {
        'm³/day': 1,
        'L/day': 1000,
        'gallons/day': 264.2,
        'MLD': 0.001, // Million Liters per Day
      };
      return valueM3perDay * (conversions[unit] || 1);
    }

    document.getElementById('flow-input').addEventListener('input', (e) => {
      const val = parseFloat(e.target.value) || 0;
      const unit = document.getElementById('flow-unit-select').value;
      currentFlowUnit = unit;
      const lsValue = convertFlowToLS(val, unit);
      document.getElementById('flow-val').textContent = lsValue.toFixed(2);
      update();
    });

    document.getElementById('flow-unit-select').addEventListener('change', (e) => {
      const oldUnit = currentFlowUnit;
      const newUnit = e.target.value;
      const currentVal = parseFloat(document.getElementById('flow-input').value) || 0;
      const lsValue = convertFlowToLS(currentVal, oldUnit);
      const newValue = convertFlowFromLS(lsValue, newUnit);
      document.getElementById('flow-input').value = newValue.toFixed(1);
      document.getElementById('flow-val').textContent = lsValue.toFixed(2);
      currentFlowUnit = newUnit;
      update();
    });

    // Water balance unit change listeners
    ['makeup-unit-select', 'evap-unit-select', 'blow-unit-select', 'drift-unit-select', 'daily-unit-select'].forEach(id => {
      const elem = document.getElementById(id);
      if (elem) {
        elem.addEventListener('change', () => {
          updateWater();
        });
      }
    });

    // Initialize flow display on page load
    const initialFlowVal = parseFloat(document.getElementById('flow-input').value);
    const initialUnit = document.getElementById('flow-unit-select').value;
    const initialLS = convertFlowToLS(initialFlowVal, initialUnit);
    document.getElementById('flow-val').textContent = initialLS.toFixed(2);
    currentFlowUnit = initialUnit;

    function pws(TdegC) {
      const T = TdegC + 273.15;
      const C8 = -5.8002206e3, C9 = 1.3914993, C10 = -4.8640239e-2,
            C11 = 4.1764768e-5, C12 = -1.4452093e-8, C13 = 6.5459673;
      return Math.exp(C8 / T + C9 + C10 * T + C11 * T * T + C12 * T * T * T + C13 * Math.log(T));
    }

    function humidityRatio(Tdb, Twb, P = 101325) {
      const pws_wb = pws(Twb);
      const Ws = 0.621945 * pws_wb / (P - pws_wb);
      const W = ((2501 - 2.326 * Twb) * Ws - 1.006 * (Tdb - Twb)) / (2501 + 1.86 * Tdb - 4.186 * Twb);
      return Math.max(W, 1e-6);
    }

    function hSat(T, P = 101325) {
      const pw = pws(T);
      const Ws = 0.621945 * pw / (P - pw);
      return 1.006 * T + Ws * (2501 + 1.86 * T);
    }

    function hAir(Tdb, W) {
      return 1.006 * Tdb + W * (2501 + 1.86 * Tdb);
    }

    function merkelNTU({ twb, approach, range, LG }) {
      const cp = 4.186;
      const TL = twb + approach;
      const TH = TL + range;
      const Wair = humidityRatio(twb, twb);
      const ha1 = hAir(twb, Wair);
      const fracs = [0.1, 0.4, 0.6, 0.9];
      const pts = fracs.map((f) => {
        const tw = TL + f * range;
        const ha = ha1 + LG * cp * (tw - TL);
        const hw = hSat(tw);
        const dh = hw - ha;
        return { tw, hw, ha, dh };
      });
      const sumInv = pts.reduce((s, p) => s + (p.dh > 0 ? 1 / p.dh : 0), 0);
      const KaVL = (cp * range / 4) * sumInv;
      const minDriving = Math.min(...pts.map((p) => p.dh));
      return { KaVL, TL, TH, pts, minDriving, feasible: minDriving > 0 };
    }

    function lineChart(svg, data, xKey, yKey, yMin = 0, yMax = null, xLabel = '', yLabel = '') {
      if (!svg || !data.length) return;
      if (yMax === null) yMax = Math.max(...data.map(d => d[yKey] || 0)) * 1.1;

      // Read the SVG's own viewBox instead of assuming 300 — approach/fan charts are 340 tall
      const vb = svg.viewBox && svg.viewBox.baseVal;
      const svgW = (vb && vb.width) || 800;
      const svgH = (vb && vb.height) || 300;
      const margin = 50, w = svgW - 2 * margin, h = svgH - 2 * margin;
      svg.innerHTML = '';
      const ns = 'http://www.w3.org/2000/svg';

      // Grid
      for (let i = 0; i <= 5; i++) {
        const y = margin + (i / 5) * h;
        const line = document.createElementNS(ns, 'line');
        line.setAttributeNS(null, 'x1', margin);
        line.setAttributeNS(null, 'y1', y);
        line.setAttributeNS(null, 'x2', margin + w);
        line.setAttributeNS(null, 'y2', y);
        line.setAttributeNS(null, 'stroke', '#c9c2ad');
        line.setAttributeNS(null, 'stroke-dasharray', '2,4');
        svg.appendChild(line);

        // Y-axis ticks and labels
        const yVal = yMin + (1 - i / 5) * (yMax - yMin);
        const txt = document.createElementNS(ns, 'text');
        txt.setAttributeNS(null, 'x', margin - 8);
        txt.setAttributeNS(null, 'y', y + 4);
        txt.setAttributeNS(null, 'font-size', '10');
        txt.setAttributeNS(null, 'fill', '#6b6553');
        txt.setAttributeNS(null, 'text-anchor', 'end');
        txt.textContent = yVal.toFixed(1);
        svg.appendChild(txt);
      }

      // X-axis ticks and labels
      for (let i = 0; i <= 5; i++) {
        const x = margin + (i / 5) * w;
        const xVal = data.length > 1 ? data[Math.round((i / 5) * (data.length - 1))][xKey] : data[0][xKey];
        const txt = document.createElementNS(ns, 'text');
        txt.setAttributeNS(null, 'x', x);
        txt.setAttributeNS(null, 'y', margin + h + 16);
        txt.setAttributeNS(null, 'font-size', '10');
        txt.setAttributeNS(null, 'fill', '#6b6553');
        txt.setAttributeNS(null, 'text-anchor', 'middle');
        txt.textContent = xVal.toFixed(1);
        svg.appendChild(txt);
      }

      // Axis labels
      const yLabelText = document.createElementNS(ns, 'text');
      yLabelText.setAttributeNS(null, 'x', 12);
      yLabelText.setAttributeNS(null, 'y', margin - 8);
      yLabelText.setAttributeNS(null, 'font-size', '11');
      yLabelText.setAttributeNS(null, 'fill', '#12211d');
      yLabelText.setAttributeNS(null, 'font-weight', 'bold');
      yLabelText.textContent = yLabel;
      svg.appendChild(yLabelText);

      const xLabelText = document.createElementNS(ns, 'text');
      xLabelText.setAttributeNS(null, 'x', margin + w / 2);
      xLabelText.setAttributeNS(null, 'y', margin + h + 35);
      xLabelText.setAttributeNS(null, 'font-size', '11');
      xLabelText.setAttributeNS(null, 'fill', '#12211d');
      xLabelText.setAttributeNS(null, 'font-weight', 'bold');
      xLabelText.setAttributeNS(null, 'text-anchor', 'middle');
      xLabelText.textContent = xLabel;
      svg.appendChild(xLabelText);

      // Axes
      const axisX = document.createElementNS(ns, 'line');
      axisX.setAttributeNS(null, 'x1', margin);
      axisX.setAttributeNS(null, 'y1', margin + h);
      axisX.setAttributeNS(null, 'x2', margin + w);
      axisX.setAttributeNS(null, 'y2', margin + h);
      axisX.setAttributeNS(null, 'stroke', '#12211d');
      axisX.setAttributeNS(null, 'stroke-width', '1');
      svg.appendChild(axisX);

      const axisY = document.createElementNS(ns, 'line');
      axisY.setAttributeNS(null, 'x1', margin);
      axisY.setAttributeNS(null, 'y1', margin);
      axisY.setAttributeNS(null, 'x2', margin);
      axisY.setAttributeNS(null, 'y2', margin + h);
      axisY.setAttributeNS(null, 'stroke', '#12211d');
      axisY.setAttributeNS(null, 'stroke-width', '1');
      svg.appendChild(axisY);

      // Clip path — confines the curve/dots to the plot rectangle so a value that
      // spikes past yMax (e.g. KaV/L approaching its asymptote near infeasibility)
      // gets visually cut at the boundary instead of escaping into the rest of the page.
      const clipId = 'clip-' + (svg.id || Math.random().toString(36).slice(2));
      const clipPath = document.createElementNS(ns, 'clipPath');
      clipPath.setAttributeNS(null, 'id', clipId);
      const clipRect = document.createElementNS(ns, 'rect');
      clipRect.setAttributeNS(null, 'x', margin);
      clipRect.setAttributeNS(null, 'y', margin);
      clipRect.setAttributeNS(null, 'width', w);
      clipRect.setAttributeNS(null, 'height', h);
      clipPath.appendChild(clipRect);
      svg.appendChild(clipPath);

      // Path + point list — positioned by actual x VALUE (not array index), so
      // points still line up correctly with the axis ticks even when some points
      // are filtered out (e.g. infeasible region excluded from the curve).
      const xMin = data[0][xKey];
      const xMax = data[data.length - 1][xKey];
      const xSpan = (xMax - xMin) || 1;
      const filtered = data.filter(d => d[yKey] !== null && d[yKey] !== undefined);
      const points = filtered.map((d) => {
        const x = margin + ((d[xKey] - xMin) / xSpan) * w;
        const y = margin + h - ((d[yKey] - yMin) / (yMax - yMin)) * h;
        return { x, y, xVal: d[xKey], yVal: d[yKey] };
      });

      const plotGroup = document.createElementNS(ns, 'g');
      plotGroup.setAttributeNS(null, 'clip-path', 'url(#' + clipId + ')');
      svg.appendChild(plotGroup);

      const path = document.createElementNS(ns, 'path');
      const d = points.map((p, i) => (i === 0 ? 'M' : 'L') + p.x + ',' + p.y).join('');
      path.setAttributeNS(null, 'd', d);
      path.setAttributeNS(null, 'fill', 'none');
      path.setAttributeNS(null, 'stroke', '#2f6f7e');
      path.setAttributeNS(null, 'stroke-width', '2.5');
      plotGroup.appendChild(path);

      // Subtle permanent markers at each data point
      points.forEach(p => {
        const dot = document.createElementNS(ns, 'circle');
        dot.setAttributeNS(null, 'cx', p.x);
        dot.setAttributeNS(null, 'cy', p.y);
        dot.setAttributeNS(null, 'r', 2);
        dot.setAttributeNS(null, 'fill', '#2f6f7e');
        dot.setAttributeNS(null, 'opacity', '0.5');
        plotGroup.appendChild(dot);
      });

      if (points.length === 0) return;

      // --- Hover / tap tooltip with exact values ---
      const overlay = document.createElementNS(ns, 'rect');
      overlay.setAttributeNS(null, 'x', margin);
      overlay.setAttributeNS(null, 'y', margin);
      overlay.setAttributeNS(null, 'width', w);
      overlay.setAttributeNS(null, 'height', h);
      overlay.setAttributeNS(null, 'fill', 'transparent');
      overlay.style.cursor = 'crosshair';
      svg.appendChild(overlay);

      const hoverDot = document.createElementNS(ns, 'circle');
      hoverDot.setAttributeNS(null, 'r', 4.5);
      hoverDot.setAttributeNS(null, 'fill', '#b6613a');
      hoverDot.setAttributeNS(null, 'stroke', '#f3efe4');
      hoverDot.setAttributeNS(null, 'stroke-width', '1.5');
      hoverDot.style.opacity = '0';
      hoverDot.style.pointerEvents = 'none';
      svg.appendChild(hoverDot);

      const tooltipGroup = document.createElementNS(ns, 'g');
      tooltipGroup.style.opacity = '0';
      tooltipGroup.style.pointerEvents = 'none';
      const tooltipBg = document.createElementNS(ns, 'rect');
      tooltipBg.setAttributeNS(null, 'rx', 3);
      tooltipBg.setAttributeNS(null, 'fill', '#12211d');
      tooltipGroup.appendChild(tooltipBg);
      const tooltipLine1 = document.createElementNS(ns, 'text');
      tooltipLine1.setAttributeNS(null, 'fill', '#f3efe4');
      tooltipLine1.setAttributeNS(null, 'font-size', '11');
      tooltipLine1.setAttributeNS(null, 'font-family', 'monospace');
      tooltipGroup.appendChild(tooltipLine1);
      const tooltipLine2 = document.createElementNS(ns, 'text');
      tooltipLine2.setAttributeNS(null, 'fill', '#f3efe4');
      tooltipLine2.setAttributeNS(null, 'font-size', '11');
      tooltipLine2.setAttributeNS(null, 'font-family', 'monospace');
      tooltipGroup.appendChild(tooltipLine2);
      svg.appendChild(tooltipGroup);

      const xLabelShort = xLabel.split('(')[0].trim();
      const yLabelShort = yLabel.split('(')[0].trim();

      function toSvgCoords(clientX, clientY) {
        const pt = svg.createSVGPoint();
        pt.x = clientX;
        pt.y = clientY;
        const ctm = svg.getScreenCTM();
        if (!ctm) return { x: 0, y: 0 };
        const p = pt.matrixTransform(ctm.inverse());
        return { x: p.x, y: p.y };
      }

      function nearestPoint(svgX) {
        let nearest = points[0], minDist = Infinity;
        for (const p of points) {
          const dist = Math.abs(p.x - svgX);
          if (dist < minDist) { minDist = dist; nearest = p; }
        }
        return nearest;
      }

      function showTooltip(point) {
        // Clamp the visual marker to the plot rectangle — a point whose value spikes
        // past yMax (e.g. near the feasibility asymptote) still shows its true value
        // in the tooltip text, but the dot itself stays pinned at the visible edge.
        const clampedX = Math.min(Math.max(point.x, margin), margin + w);
        const clampedY = Math.min(Math.max(point.y, margin), margin + h);
        hoverDot.setAttributeNS(null, 'cx', clampedX);
        hoverDot.setAttributeNS(null, 'cy', clampedY);
        hoverDot.style.opacity = '1';

        tooltipLine1.textContent = xLabelShort + ': ' + point.xVal;
        tooltipLine2.textContent = yLabelShort + ': ' + point.yVal;

        const padX = 8, padY = 8, lineH = 15;
        tooltipLine1.setAttributeNS(null, 'x', padX);
        tooltipLine1.setAttributeNS(null, 'y', padY + 9);
        tooltipLine2.setAttributeNS(null, 'x', padX);
        tooltipLine2.setAttributeNS(null, 'y', padY + 9 + lineH);

        tooltipGroup.style.opacity = '1';

        let boxW = 120, boxH = padY * 2 + lineH * 2 - 4;
        try {
          const b1 = tooltipLine1.getBBox(), b2 = tooltipLine2.getBBox();
          boxW = Math.max(b1.width, b2.width) + padX * 2;
        } catch (e) { /* getBBox unavailable pre-paint; fall back to default width */ }
        tooltipBg.setAttributeNS(null, 'width', boxW);
        tooltipBg.setAttributeNS(null, 'height', boxH);

        let tx = clampedX + 12, ty = clampedY - boxH - 12;
        if (tx + boxW > svgW - 4) tx = clampedX - boxW - 12;
        if (ty < 4) ty = clampedY + 12;
        tooltipGroup.setAttributeNS(null, 'transform', 'translate(' + tx + ',' + ty + ')');
      }

      function hideTooltip() {
        tooltipGroup.style.opacity = '0';
        hoverDot.style.opacity = '0';
      }

      overlay.addEventListener('pointermove', (e) => {
        const p = toSvgCoords(e.clientX, e.clientY);
        showTooltip(nearestPoint(p.x));
      });
      overlay.addEventListener('pointerdown', (e) => {
        const p = toSvgCoords(e.clientX, e.clientY);
        showTooltip(nearestPoint(p.x));
      });
      overlay.addEventListener('pointerleave', hideTooltip);
    }

    const tabs = ['merkel', 'approach', 'water', 'fan'];
    const labels = ['Merkel / KaV·L⁻¹', 'Approach vs WB', 'Water balance', 'Fan laws'];
    tabs.forEach((t, i) => {
      const btn = document.createElement('button');
      btn.textContent = labels[i];
      if (t === 'merkel') btn.classList.add('active');
      btn.onclick = () => {
        document.querySelectorAll('.tabs').forEach(x => x.classList.remove('show'));
        document.getElementById(t).classList.add('show');
        document.querySelectorAll('nav button').forEach(x => x.classList.remove('active'));
        btn.classList.add('active');
        updateCharts();
      };
      document.getElementById('tabs-nav').appendChild(btn);
    });

    function bind(id, displayId, decimals = 2) {
      document.getElementById(id).addEventListener('input', (e) => {
        if (displayId) document.getElementById(displayId).textContent = parseFloat(e.target.value).toFixed(decimals);
        update();
      });
    }

    // Sliders whose displayed value has its own unit dropdown (temp/diff/enthalpy fields)
    function bindWithUnit(sliderId, displayId, selectId, convertFn, decimals) {
      function refresh() {
        const valSI = parseFloat(document.getElementById(sliderId).value);
        const unit = document.getElementById(selectId).value;
        document.getElementById(displayId).textContent = convertFn(valSI, unit).toFixed(decimals);
      }
      document.getElementById(sliderId).addEventListener('input', () => { refresh(); update(); });
      document.getElementById(selectId).addEventListener('change', refresh);
      refresh();
    }

    bindWithUnit('twb', 'twb-val', 'twb-unit', convertTempDisplay, 1);
    bindWithUnit('app', 'app-val', 'app-unit', convertDiffDisplay, 2);
    bindWithUnit('rng', 'rng-val', 'rng-unit', convertDiffDisplay, 2);
    bind('lg', 'lg-val');
    bind('cyc', 'cyc-val');
    bind('drift', 'drift-val', 3);
    bind('spd', 'spd-val', 0);

    // Range's unit dropdown lives only on the Merkel tab now; Approach and Water
    // Balance mirror its selection, so switching it there must refresh both.
    document.getElementById('rng-unit').addEventListener('change', () => update());

    // Output-only unit dropdowns (no slider to drag) still need to re-render on change
    ['tl-unit', 'th-unit', 'dh-unit'].forEach(id => {
      document.getElementById(id).addEventListener('change', () => updateMerkel());
    });
    document.getElementById('export-pdf-btn').addEventListener('click', () => {
      window.print();
    });

    document.getElementById('approach-chart-unit').addEventListener('change', () => updateApproach());

    let sharedKaVL = null; // Required KaV/L computed on the Merkel tab; feeds the Approach tab
    let lastApproachExport = null; // snapshot of the approach table for CSV export

    // CSV export — opens directly in Excel. A BOM is prepended so Excel reads it
    // as UTF-8 and renders the ° symbol correctly instead of mojibake.
    document.getElementById('export-csv-btn').addEventListener('click', () => {
      if (!lastApproachExport || !lastApproachExport.rows.length) {
        alert('No data to export — the current Merkel operating point is infeasible.');
        return;
      }
      const e = lastApproachExport;
      const u = e.unit;
      const lines = [];
      lines.push('Cooling Tower - Approach vs Entering Wet-Bulb');
      lines.push('Generated,' + new Date().toISOString().slice(0, 19).replace('T', ' '));
      lines.push('');
      lines.push('Operating conditions (from Merkel tab)');
      lines.push('Tower KaV/L,' + (e.kavl !== null ? e.kavl.toFixed(3) : 'n/a'));
      lines.push('Range (' + u + '),' + e.range.toFixed(2));
      lines.push('L/G ratio,' + e.lg.toFixed(2));
      lines.push('');
      lines.push(['Entering wet-bulb (' + u + ')', 'Approach (' + u + ')', 'Cond. entering water (' + u + ')'].join(','));
      e.rows.forEach(r => {
        lines.push([r.wb.toFixed(2), r.approach.toFixed(2), r.coldWater.toFixed(2)].join(','));
      });

      const csv = '\ufeff' + lines.join('\r\n');
      const blob = new Blob([csv], { type: 'text/csv;charset=utf-8;' });
      const url = URL.createObjectURL(blob);
      const a = document.createElement('a');
      a.href = url;
      a.download = 'approach-vs-wetbulb.csv';
      document.body.appendChild(a);
      a.click();
      document.body.removeChild(a);
      URL.revokeObjectURL(url);
    });

    function getInputs() {
      const flowVal = parseFloat(document.getElementById('flow-input').value) || 0;
      const flowUnit = document.getElementById('flow-unit-select').value;
      const flowLS = convertFlowToLS(flowVal, flowUnit);
      
      return {
        twb: parseFloat(document.getElementById('twb').value),
        approach: parseFloat(document.getElementById('app').value),
        range: parseFloat(document.getElementById('rng').value),
        LG: parseFloat(document.getElementById('lg').value),
        flow: flowLS,
        cyc: parseFloat(document.getElementById('cyc').value),
        driftPct: parseFloat(document.getElementById('drift').value),
        spd: parseFloat(document.getElementById('spd').value),
      };
    }

    function updateMerkel() {
      const inp = getInputs();
      const r = merkelNTU({ twb: inp.twb, approach: inp.approach, range: inp.range, LG: inp.LG });
      sharedKaVL = r.feasible ? r.KaVL : null;

      document.getElementById('kav-out').textContent = r.feasible ? r.KaVL.toFixed(3) : '—';
      document.getElementById('tl-out').textContent = convertTempDisplay(r.TL, document.getElementById('tl-unit').value).toFixed(1);
      document.getElementById('th-out').textContent = convertTempDisplay(r.TH, document.getElementById('th-unit').value).toFixed(1);
      document.getElementById('dh-out').textContent = convertEnthalpyDisplay(r.minDriving, document.getElementById('dh-unit').value).toFixed(2);

      const warns = document.getElementById('warnings');
      warns.innerHTML = '';
      if (!r.feasible) {
        const div = document.createElement('div');
        div.className = 'warning';
        div.textContent = 'Operating line crosses saturation — infeasible. Widen the approach or cut the range.';
        warns.appendChild(div);
      }

      const tbody = document.getElementById('pts-table');
      tbody.innerHTML = '';
      r.pts.forEach(p => {
        const tr = document.createElement('tr');
        tr.innerHTML = '<td>' + p.tw.toFixed(2) + '</td><td>' + p.hw.toFixed(2) + '</td><td>' + p.ha.toFixed(2) + '</td><td>' + p.dh.toFixed(2) + '</td>';
        tbody.appendChild(tr);
      });

      const demandData = [];
      for (let x = 0.4; x <= 2.4; x += 0.05) {
        const m = merkelNTU({ twb: inp.twb, approach: inp.approach, range: inp.range, LG: x });
        demandData.push({ LG: parseFloat(x.toFixed(2)), KaVL: m.feasible ? m.KaVL : null });
      }
      lineChart(document.getElementById('demand-chart'), demandData, 'LG', 'KaVL', 0, 3, 'L/G (ratio)', 'KaV/L');
    }

    function updateApproach() {
      const inp = getInputs();
      const rngUnit = document.getElementById('rng-unit').value;

      // Read-only summary of the values driving this tab (all sourced from Merkel)
      document.getElementById('approach-kavl-display').textContent = sharedKaVL !== null ? sharedKaVL.toFixed(3) : '—';
      document.getElementById('approach-rng-display').textContent = convertDiffDisplay(inp.range, rngUnit).toFixed(2);
      document.getElementById('approach-rng-unit-display').textContent = ' ' + rngUnit;
      document.getElementById('approach-lg-display').textContent = inp.LG.toFixed(2);

      const warnBox = document.getElementById('approach-infeasible-warning');
      warnBox.innerHTML = '';
      if (sharedKaVL === null) {
        const div = document.createElement('div');
        div.className = 'warning';
        div.textContent = 'Merkel tab operating point is infeasible — fix the inputs there to see off-design behaviour here.';
        warnBox.appendChild(div);
        document.getElementById('approach-chart').innerHTML = '';
        document.getElementById('approach-table').innerHTML = '';
        lastApproachExport = null;
        return;
      }

      const solveApproach = (twb) => {
        let lo = 0.5, hi = 20;
        for (let i = 0; i < 40; i++) {
          const mid = (lo + hi) / 2;
          const req = merkelNTU({ twb, approach: mid, range: inp.range, LG: inp.LG });
          if (!req.feasible) lo = mid;
          else if (req.KaVL > sharedKaVL) lo = mid;
          else hi = mid;
        }
        return (lo + hi) / 2;
      };
      // Solve in SI (°C) internally; convert to display units only when building the chart data
      const chartUnit = document.getElementById('approach-chart-unit').value;
      const dataSI = [];
      for (let wb = 8; wb <= 30; wb += 0.5) {
        const ap = solveApproach(wb);
        dataSI.push({ wb, approach: ap });
      }
      const data = dataSI.map(d => ({
        wb: parseFloat(convertTempDisplay(d.wb, chartUnit).toFixed(2)),
        approach: parseFloat(convertDiffDisplay(d.approach, chartUnit).toFixed(2)),
        // Cold water leaving the tower = the condenser's entering water temperature.
        // Summed in SI, then converted as an ABSOLUTE temperature (the +32 offset
        // applies once). Converting the approach with the absolute formula instead
        // of the difference formula would double-apply that offset.
        coldWater: parseFloat(convertTempDisplay(d.wb + d.approach, chartUnit).toFixed(2)),
      }));
      const wbMin = convertTempDisplay(8, chartUnit);
      const wbMax = convertTempDisplay(30, chartUnit);
      const apMax = convertDiffDisplay(20, chartUnit);
      const xLabel = 'Entering wet-bulb (' + chartUnit + ')';
      const yLabel = 'Approach (' + chartUnit + ')';
      lineChart(document.getElementById('approach-chart'), data, 'wb', 'approach', 0, apMax, xLabel, yLabel);

      // Data table — mirrors the chart's own points and unit selection exactly
      document.getElementById('approach-table-wb-th').textContent = 'Entering wet-bulb (' + chartUnit + ')';
      document.getElementById('approach-table-ap-th').textContent = 'Approach (' + chartUnit + ')';
      document.getElementById('approach-table-cw-th').textContent = 'Cond. entering water (' + chartUnit + ')';
      const tableBody = document.getElementById('approach-table');
      tableBody.innerHTML = '';
      data.forEach(d => {
        const tr = document.createElement('tr');
        tr.innerHTML = '<td>' + d.wb.toFixed(2) + '</td><td>' + d.approach.toFixed(2) + '</td><td>' + d.coldWater.toFixed(2) + '</td>';
        tableBody.appendChild(tr);
      });

      // Keep a snapshot for CSV export so the file always matches what's on screen
      lastApproachExport = {
        unit: chartUnit,
        kavl: sharedKaVL,
        range: convertDiffDisplay(inp.range, chartUnit),
        lg: inp.LG,
        rows: data,
      };
    }

    function updateWater() {
      const inp = getInputs();

      // Read-only mirror of the Range value (sourced from Merkel tab)
      const rngUnit = document.getElementById('rng-unit').value;
      document.getElementById('water-rng-display').textContent = convertDiffDisplay(inp.range, rngUnit).toFixed(2);
      document.getElementById('water-rng-unit-display').textContent = ' ' + rngUnit;

      // Heat balance method from Excel sheet
      // Q (Heat Rejection) = m (L/s) * Cp (kJ/L.K) * ΔT (K)
      const cp = 4.18; // kJ/L.K
      const dT = inp.range; // shared with Merkel tab — single source, no local duplicate slider
      const Q = inp.flow * cp * dT; // kW
      
      // Efficiency factor — now a user-adjustable input
      const efficiency = 0.8; // fixed at 80% per Excel reference — not user-adjustable
      const Qprime = Q * efficiency; // kW
      
      // Heat of evaporation
      const hEvap = 560; // kCal/L
      // Convert Q from kW to kCal/hr: 1 kW = 860 kCal/hr
      const QprimekCal = Qprime * 860; // kCal/hr
      
      // Evaporation rate (L/hr)
      const evapLperHr = QprimekCal / hEvap; // L/hr
      const evapLperSec = evapLperHr / 3600; // L/s
      
      // Blowdown (L/s)
      const blowdownLperHr = inp.cyc > 1 ? evapLperHr / (inp.cyc - 1) : 0;
      const blowdownLperSec = blowdownLperHr / 3600; // L/s
      
      // Drift — matches Excel's exact formula: (driftPct/100) * Flow(L/s), result treated as L/Hr per source sheet
      // Now wired to the Drift loss slider instead of a hardcoded value
      const driftLperHr = (inp.driftPct / 100) * inp.flow; // L/hr, per Excel's formula convention
      const driftLperSec = driftLperHr / 3600; // L/s
      
      // Total makeup
      const makeupLperSec = evapLperSec + blowdownLperSec + driftLperSec;
      const makeupLperDay = makeupLperSec * 86400; // L/day
      const makeupM3perDay = makeupLperDay / 1000; // m³/day
      
      // Store in SI units (L/s, m³/day)
      const waterBalance = {
        evap: evapLperSec,
        blowdown: blowdownLperSec,
        drift: driftLperSec,
        makeup: makeupLperSec,
        makeupDaily: makeupM3perDay,
      };
      
      // Convert to selected units
      const evapUnit = document.getElementById('evap-unit-select').value;
      const blowUnit = document.getElementById('blow-unit-select').value;
      const driftUnit = document.getElementById('drift-unit-select').value;
      const makeupUnit = document.getElementById('makeup-unit-select').value;
      const dailyUnit = document.getElementById('daily-unit-select').value;
      
      document.getElementById('evap-out').textContent = convertWaterFlow(waterBalance.evap, evapUnit).toFixed(3);
      document.getElementById('blow-out').textContent = convertWaterFlow(waterBalance.blowdown, blowUnit).toFixed(3);
      document.getElementById('drift-out').textContent = convertWaterFlow(waterBalance.drift, driftUnit).toFixed(3);
      document.getElementById('makeup-out').textContent = convertWaterFlow(waterBalance.makeup, makeupUnit).toFixed(3);
      document.getElementById('daily-out').textContent = convertWaterFlowDaily(waterBalance.makeupDaily, dailyUnit).toFixed(2);
    }

    function updateFan() {
      const inp = getInputs();
      const f = inp.spd / 100;
      document.getElementById('air-out').textContent = (100 * f).toFixed(0);
      document.getElementById('pwr-out').textContent = (100 * f ** 3).toFixed(0);

      const data = [];
      for (let s = 20; s <= 110; s += 5) {
        const f2 = s / 100;
        data.push({ speed: s, airflow: (100 * f2).toFixed(1), power: (100 * f2 ** 3).toFixed(1) });
      }
      lineChart(document.getElementById('fan-chart'), data, 'speed', 'airflow', 0, 110, 'Fan speed (%)', 'Airflow (% design)');
    }

    function updateCharts() {
      updateApproach();
      updateFan();
    }

    function update() {
      updateMerkel();
      updateWater();
      updateCharts();
    }

    // Service worker — enables true offline use and the Android install prompt.
    // Only registers when the page is served over http(s); opening the file
    // directly from disk (file://) skips this silently, and the dashboard still
    // works fully since it has no external dependencies.
    if ('serviceWorker' in navigator && location.protocol.startsWith('http')) {
      window.addEventListener('load', () => {
        navigator.serviceWorker.register('sw.js').catch(() => {
          /* sw.js not deployed alongside this file — app still runs, just without offline caching */
        });
      });
    }

    update();
  </script>
</body>
</html>